<!DOCTYPE html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lab 3 Motor Control: Forward/Reverse Wiring Diagrams (PRELIMINARY)</title>
<style>
:root{color-scheme:light}
body{margin:0;background:#f6f6f4;color:#1c1c1c;font:15px/1.5 -apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif}
main{max-width:1180px;margin:0 auto;padding:28px 20px 60px}
h1{font-size:26px;margin:0 0 4px} h2{font-size:20px;margin:38px 0 8px}
.lede{color:#555;margin:0 0 18px}
.prelim{background:#fff4e0;border:2px solid #e07800;border-radius:8px;padding:10px 14px;margin:12px 0}
figure{margin:14px 0;background:#fff;border:1px solid #ddd;border-radius:10px;padding:10px}
figure svg{width:100%;height:auto;display:block}
figcaption{font-size:13.5px;color:#555;padding:8px 6px 2px}
.legend{display:flex;flex-wrap:wrap;gap:14px;font-size:13px;margin:6px 4px}
.legend span{display:inline-flex;align-items:center;gap:6px}
.ln{display:inline-block;width:28px;height:4px;border-radius:2px}
.sw{display:inline-block;width:12px;height:12px;border-radius:3px;border:1px solid #888;margin-right:6px;vertical-align:-1px}
table{border-collapse:collapse;width:100%;font-size:13.5px;background:#fff}
th,td{border-bottom:1px solid #e3e3e3;padding:5px 8px;text-align:left;vertical-align:top}
th{background:#f0f0ee} tr.grp td{background:#f7f3ea;font-weight:700}
.issue{background:#fff;border:1px solid #ddd;border-left:5px solid #e07800;border-radius:8px;padding:10px 14px;margin:10px 0}
.issue.minor{border-left-color:#999}
.num{display:inline-block;background:#e07800;color:#fff;border-radius:50%;width:22px;height:22px;text-align:center;font-weight:700;font-size:13px;line-height:22px;margin-right:6px}
.minor .num{background:#888}
svg .h{font-size:15px;font-weight:700;fill:#333}
svg .dn{font-size:12.5px;font-weight:700;fill:#222}
svg .ds{font-size:11px;fill:#555}
svg .dl{font-size:11px;fill:#777;font-style:italic}
svg .tl{font-size:11px;fill:#222}
svg .tlw{font-size:11px;fill:#fff;font-weight:700}
svg .tls{font-size:10px;fill:#111}
svg text.halo{paint-order:stroke;stroke:#fff;stroke-width:5px;stroke-linejoin:round}
svg .wt{font-size:10.5px;font-weight:700;fill:#111}
@media print{body{background:#fff} figure{break-inside:avoid} .issue{break-inside:avoid}}
</style></head><body><main>
<h1>Lab 3 Motor Control: Forward / Reverse Wiring Diagrams</h1>
<div class="prelim"><b>PRELIMINARY.</b> Drawn from the lab sheet and the layout drawings, before the panel was built.
The wire numbers and from/to terminals follow LAB3-F20b. The physical position of terminals on your parts may
differ (see note 1). Every wire number has a tag at <b>both ends</b>, so you can label as you go. Printable labels:
<a href="wire-labels.html">wire-labels.html</a> (87 labels).</div>
<p class="lede">Figure 1 puts each part where it sits on the door and backplate, in the layout from
<i>Additional Specifications for Lab 3</i>. Figure 2 is the same ladder as LAB3-F20b with the same rung numbers, tags,
terminal numbers and wire numbers, plus wire colors and which wires cross the door. An orange
<span class="num">1</span> is something to settle before wiring; a grey one is background.</p>
<div class="legend"><span><span class="ln" style="background:#d0262b"></span>red: 24 V control (hot side)</span><span><span class="ln" style="background:#fff;outline:1.5px solid #888"></span>white: 24 V common (X4N) / 120 V neutral</span><span><span class="ln" style="background:#151515"></span>black: 120 V hot and 3-phase</span><span><span class="ln" style="background:#1d8a3c"></span>green: ground</span><span><span class="sw" style="background:#fff;border-radius:8px"></span>wire number</span><span><span class="sw" style="background:#ffe680;border-radius:8px"></span>wire number that crosses the door (one of the 9)</span></div>

<h2>Figure 1: Physical wiring diagram</h2>
<figure><svg viewBox="0 0 1600 1130" role="img" aria-label="Preliminary physical wiring diagram: door devices seen from inside on top, backplate below, every conductor drawn in its color with its wire number.">
<rect x="20" y="30" width="1455" height="365" rx="10" fill="#e6e8ea" stroke="#999" stroke-width="1.5"/>
<text x="35" y="55" text-anchor="start" class="h">DOOR (front panel), seen from the INSIDE. Left/right is mirrored vs. the front.</text>
<rect x="30" y="250" width="1440" height="136" fill="#d3d6d9" stroke="#b5b8bb"/>
<text x="1460" y="380" text-anchor="end" class="dl">door wire duct</text>
<circle cx="100" cy="140" r="30" fill="#777"/><circle cx="100" cy="140" r="12" fill="#222"/>
<text x="100" y="74" text-anchor="middle" class="dn">AC IN</text>
<text x="100" y="88" text-anchor="middle" class="ds">cord grip</text>
<circle cx="230" cy="140" r="34" fill="#2b2b2b"/><circle cx="230" cy="140" r="20" fill="#e33" opacity=".85"/>
<text x="230" y="74" text-anchor="middle" class="dn">REVON</text>
<text x="230" y="88" text-anchor="middle" class="ds">red pilot, 24 V</text>
<circle cx="350" cy="140" r="34" fill="#2b2b2b"/><circle cx="350" cy="140" r="20" fill="#e33" opacity=".85"/>
<text x="350" y="74" text-anchor="middle" class="dn">FWDON</text>
<text x="350" y="88" text-anchor="middle" class="ds">red pilot, 24 V</text>
<rect x="466" y="100" width="48" height="88" rx="4" fill="#c4c8cc" stroke="#777"/><circle cx="490" cy="112" r="9" fill="#888"/>
<text x="490" y="74" text-anchor="middle" class="dn">RLS</text>
<text x="490" y="88" text-anchor="middle" class="ds">limit sw · NC 21–22</text>
<rect x="596" y="100" width="48" height="88" rx="4" fill="#c4c8cc" stroke="#777"/><circle cx="620" cy="112" r="9" fill="#888"/>
<text x="620" y="74" text-anchor="middle" class="dn">FLS</text>
<text x="620" y="88" text-anchor="middle" class="ds">limit sw · NC 21–22</text>
<circle cx="760" cy="130" r="32" fill="#2b2b2b"/><rect x="754" y="104" width="12" height="52" rx="3" fill="#ddd"/>
<text x="760" y="74" text-anchor="middle" class="dn">selector</text>
<text x="760" y="88" text-anchor="middle" class="ds">not used</text>
<rect x="870" y="95" width="60" height="50" rx="4" fill="#2b2b2b"/><rect x="882" y="110" width="36" height="78" rx="3" fill="#1d8a3c"/>
<text x="900" y="74" text-anchor="middle" class="dn">REV</text>
<text x="900" y="88" text-anchor="middle" class="ds">green · NO 3–4</text>
<rect x="1010" y="95" width="60" height="50" rx="4" fill="#2b2b2b"/><rect x="1022" y="110" width="36" height="78" rx="3" fill="#d97a6a"/>
<text x="1040" y="74" text-anchor="middle" class="dn">STOP2</text>
<text x="1040" y="88" text-anchor="middle" class="ds">red · NC 1–2</text>
<rect x="1150" y="95" width="60" height="50" rx="4" fill="#2b2b2b"/><rect x="1162" y="110" width="36" height="78" rx="3" fill="#1d8a3c"/>
<text x="1180" y="74" text-anchor="middle" class="dn">FWD</text>
<text x="1180" y="88" text-anchor="middle" class="ds">green · NO 3–4</text>
<rect x="1290" y="95" width="60" height="50" rx="4" fill="#2b2b2b"/><rect x="1302" y="110" width="36" height="78" rx="3" fill="#d97a6a"/>
<text x="1320" y="74" text-anchor="middle" class="dn">STOP1</text>
<text x="1320" y="88" text-anchor="middle" class="ds">red · NC 1–2</text>
<rect x="20" y="405" width="1565" height="712" rx="10" fill="#eef0f1" stroke="#999" stroke-width="1.5"/>
<rect x="60" y="425" width="1405" height="135" fill="#d3d6d9" stroke="#b5b8bb"/>
<text x="68" y="420" text-anchor="start" class="h">BACKPLATE</text>
<text x="1455" y="556" text-anchor="end" class="dl">top wire duct</text>
<rect x="60" y="970" width="1405" height="128" fill="#d3d6d9" stroke="#b5b8bb"/>
<text x="1455" y="1112" text-anchor="end" class="dl">bottom wire duct</text>
<rect x="30" y="250" width="30" height="310" fill="#cfd2d5" stroke="#b5b8bb"/>
<text x="45" y="330" text-anchor="middle" class="dl" transform="rotate(-90 45 330)">LEFT tray: cord only</text>
<rect x="1470" y="250" width="100" height="848" fill="#f3e6b5" stroke="#b9a35a"/>
<text x="1555" y="700" text-anchor="middle" class="dn" transform="rotate(90 1555 700)">RIGHT tray = DOOR CHANNEL: exactly 9 wires</text>
<rect x="66" y="585" width="166" height="330" rx="6" fill="#2b2b2b"/><rect x="74" y="680" width="150" height="130" rx="3" fill="#f2f2f2"/>
<text x="149" y="702" text-anchor="middle" class="dn">T1 control transformer</text>
<text x="149" y="720" text-anchor="middle" class="ds">120 V primary (top)</text>
<text x="149" y="738" text-anchor="middle" class="ds">24 V secondary (bottom)</text>
<text x="149" y="756" text-anchor="middle" class="ds">links: H1–H3, H2–H4, X2–X3</text>
<text x="149" y="774" text-anchor="middle" class="ds">(same as Lab 2)</text>
<rect x="80" y="606" width="40" height="5" fill="#c9a43a"/><rect x="160" y="606" width="40" height="5" fill="#c9a43a"/><rect x="120" y="889" width="40" height="5" fill="#c9a43a"/>
<rect x="270" y="585" width="60" height="310" rx="5" fill="#f7f7f7" stroke="#888"/><rect x="282" y="690" width="36" height="60" rx="3" fill="#222"/>
<text x="300" y="780" text-anchor="middle" class="dn">CB1</text>
<text x="300" y="796" text-anchor="middle" class="ds">120 V primary</text>
<text x="300" y="812" text-anchor="middle" class="ds">1 wire/terminal</text>
<rect x="710" y="585" width="60" height="310" rx="5" fill="#f7f7f7" stroke="#888"/><rect x="722" y="690" width="36" height="60" rx="3" fill="#222"/>
<text x="740" y="780" text-anchor="middle" class="dn">CB2</text>
<text x="740" y="796" text-anchor="middle" class="ds">24 V secondary</text>
<text x="740" y="812" text-anchor="middle" class="ds">1 wire/terminal</text>
<rect x="360" y="632" width="20" height="226" fill="#b9e06a" stroke="#777"/>
<text x="370" y="805" text-anchor="middle" class="tls" transform="rotate(-90 370 805)" dy="4">TBG1</text>
<rect x="382" y="632" width="20" height="226" fill="#b9e06a" stroke="#777"/>
<text x="392" y="805" text-anchor="middle" class="tls" transform="rotate(-90 392 805)" dy="4">TBG2</text>
<rect x="404" y="632" width="20" height="226" fill="#b9e06a" stroke="#777"/>
<text x="414" y="805" text-anchor="middle" class="tls" transform="rotate(-90 414 805)" dy="4">TBG3</text>
<text x="392.0" y="740" text-anchor="middle" class="dn halo">GND</text>
<rect x="440" y="632" width="20" height="226" fill="#a9adb1" stroke="#777"/>
<text x="450" y="805" text-anchor="middle" class="tls" transform="rotate(-90 450 805)" dy="4">TB1</text>
<rect x="462" y="632" width="20" height="226" fill="#a9adb1" stroke="#777"/>
<text x="472" y="805" text-anchor="middle" class="tls" transform="rotate(-90 472 805)" dy="4">TB2</text>
<rect x="484" y="632" width="20" height="226" fill="#a9adb1" stroke="#777"/>
<text x="494" y="805" text-anchor="middle" class="tls" transform="rotate(-90 494 805)" dy="4">TB3</text>
<text x="472.0" y="740" text-anchor="middle" class="dn halo">120V-N</text>
<rect x="530" y="632" width="20" height="226" fill="#a9adb1" stroke="#777"/>
<text x="540" y="805" text-anchor="middle" class="tls" transform="rotate(-90 540 805)" dy="4">TB4</text>
<rect x="552" y="632" width="20" height="226" fill="#a9adb1" stroke="#777"/>
<text x="562" y="805" text-anchor="middle" class="tls" transform="rotate(-90 562 805)" dy="4">TB5</text>
<rect x="574" y="632" width="20" height="226" fill="#a9adb1" stroke="#777"/>
<text x="584" y="805" text-anchor="middle" class="tls" transform="rotate(-90 584 805)" dy="4">TB6</text>
<text x="562.0" y="740" text-anchor="middle" class="dn halo">24V-N</text>
<rect x="534" y="690" width="56" height="9" rx="3" fill="#e07800"/>
<text x="562.0" y="754" text-anchor="middle" class="ds halo">X4N bus</text>
<rect x="620" y="632" width="20" height="226" fill="#a9adb1" stroke="#777"/>
<text x="630" y="805" text-anchor="middle" class="tls" transform="rotate(-90 630 805)" dy="4">TB7</text>
<rect x="642" y="632" width="20" height="226" fill="#a9adb1" stroke="#777"/>
<text x="652" y="805" text-anchor="middle" class="tls" transform="rotate(-90 652 805)" dy="4">TB8</text>
<rect x="664" y="632" width="20" height="226" fill="#a9adb1" stroke="#777"/>
<text x="674" y="805" text-anchor="middle" class="tls" transform="rotate(-90 674 805)" dy="4">TB9</text>
<text x="652.0" y="740" text-anchor="middle" class="dn halo">24V-H</text>
<rect x="624" y="690" width="56" height="9" rx="3" fill="#e07800"/>
<text x="652.0" y="754" text-anchor="middle" class="ds halo">24 V bus</text>
<rect x="1390" y="632" width="20" height="226" fill="#a9adb1" stroke="#777"/>
<text x="1400" y="805" text-anchor="middle" class="tls" transform="rotate(-90 1400 805)" dy="4">TB-T1</text>
<rect x="1412" y="632" width="20" height="226" fill="#a9adb1" stroke="#777"/>
<text x="1422" y="805" text-anchor="middle" class="tls" transform="rotate(-90 1422 805)" dy="4">TB-T2</text>
<rect x="1434" y="632" width="20" height="226" fill="#a9adb1" stroke="#777"/>
<text x="1444" y="805" text-anchor="middle" class="tls" transform="rotate(-90 1444 805)" dy="4">TB-T3</text>
<text x="1422.0" y="740" text-anchor="middle" class="dn halo">3PH POWER</text>
<rect x="790" y="585" width="110" height="275" rx="5" fill="#8a8a8a" stroke="#555"/><circle cx="845" cy="720" r="34" fill="#ccc" stroke="#555"/>
<text x="845" y="790" text-anchor="middle" class="tlw">3PHIN</text>
<text x="845" y="806" text-anchor="middle" class="tlw">CR socket</text>
<text x="845" y="822" text-anchor="middle" class="tlw">simulates 3φ in</text>
<rect x="1065" y="578" width="85" height="80" rx="4" fill="#dde3ea" stroke="#666"/>
<text x="1107" y="640" text-anchor="middle" class="ds">aux block</text>
<rect x="930" y="665" width="220" height="130" rx="5" fill="#c9cfd8" stroke="#666"/>
<text x="1040" y="740" text-anchor="middle" class="dn">FW contactor</text>
<text x="1040" y="756" text-anchor="middle" class="ds">&quot;FR&quot; on the layout</text>
<rect x="930" y="805" width="220" height="150" rx="5" fill="#c9cfd8" stroke="#666"/>
<text x="1040" y="880" text-anchor="middle" class="dn">OLF overload</text>
<text x="1095" y="905" text-anchor="middle" class="ds">95–96 NC</text>
<rect x="1295" y="578" width="85" height="80" rx="4" fill="#dde3ea" stroke="#666"/>
<text x="1337" y="640" text-anchor="middle" class="ds">aux block</text>
<rect x="1160" y="665" width="220" height="130" rx="5" fill="#c9cfd8" stroke="#666"/>
<text x="1270" y="740" text-anchor="middle" class="dn">RV contactor</text>
<text x="1270" y="756" text-anchor="middle" class="ds">reversing</text>
<rect x="1160" y="805" width="220" height="150" rx="5" fill="#c9cfd8" stroke="#666"/>
<text x="1270" y="880" text-anchor="middle" class="dn">OLR overload</text>
<text x="1325" y="905" text-anchor="middle" class="ds">95–96 NC</text>
<path d="M85.0,200.0 L85.0,278.0 L38.0,278.0 L38.0,463.0 L300.0,463.0 L300.0,600.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<path d="M100.0,200.0 L100.0,268.0 L46.0,268.0 L46.0,433.0 L450.0,433.0 L450.0,650.0" fill="none" stroke="#7a7a7a" stroke-width="4.4" stroke-linejoin="round"/><path d="M100.0,200.0 L100.0,268.0 L46.0,268.0 L46.0,433.0 L450.0,433.0 L450.0,650.0" fill="none" stroke="#fbfbfb" stroke-width="2.4" stroke-linejoin="round"/>
<path d="M115.0,200.0 L115.0,258.0 L54.0,258.0 L54.0,443.0 L370.0,443.0 L370.0,650.0" fill="none" stroke="#1d8a3c" stroke-width="3" stroke-linejoin="round"/>
<path d="M300.0,880.0 L300.0,1018.0 L244.0,1018.0 L244.0,473.0 L80.0,473.0 L80.0,600.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<path d="M450.0,840.0 L450.0,998.0 L251.0,998.0 L251.0,483.0 L200.0,483.0 L200.0,600.0" fill="none" stroke="#7a7a7a" stroke-width="4.4" stroke-linejoin="round"/><path d="M450.0,840.0 L450.0,998.0 L251.0,998.0 L251.0,483.0 L200.0,483.0 L200.0,600.0" fill="none" stroke="#fbfbfb" stroke-width="2.4" stroke-linejoin="round"/>
<path d="M370.0,840.0 L370.0,988.0 L77.5,988.0 L77.5,900.0" fill="none" stroke="#1d8a3c" stroke-width="3" stroke-linejoin="round"/>
<path d="M82.5,900.0 L82.5,978.0 L540.0,978.0 L540.0,840.0" fill="none" stroke="#7a7a7a" stroke-width="4.4" stroke-linejoin="round"/><path d="M82.5,900.0 L82.5,978.0 L540.0,978.0 L540.0,840.0" fill="none" stroke="#fbfbfb" stroke-width="2.4" stroke-linejoin="round"/>
<path d="M200.0,900.0 L200.0,1008.0 L258.0,1008.0 L258.0,453.0 L740.0,453.0 L740.0,600.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M740.0,880.0 L740.0,988.0 L630.0,988.0 L630.0,840.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1305.0,215.0 L1305.0,338.0 L1482.0,338.0 L1482.0,433.0 L630.0,433.0 L630.0,650.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1335.0,215.0 L1335.0,348.0 L1025.0,348.0 L1025.0,215.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1055.0,215.0 L1055.0,368.0 L1162.5,368.0 L1162.5,215.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1167.5,215.0 L1167.5,358.0 L882.5,358.0 L882.5,215.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M887.5,215.0 L887.5,328.0 L1491.0,328.0 L1491.0,453.0 L1023.5,453.0 L1023.5,680.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1028.5,680.0 L1028.5,503.0 L1256.0,503.0 L1256.0,680.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1195.0,215.0 L1195.0,338.0 L602.5,338.0 L602.5,215.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M607.5,215.0 L607.5,308.0 L1536.0,308.0 L1536.0,988.0 L918.0,988.0 L918.0,820.0 L1026.0,820.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M635.0,215.0 L635.0,318.0 L1500.0,318.0 L1500.0,493.0 L1348.0,493.0 L1348.0,595.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1368.0,595.0 L1368.0,483.0 L1053.0,483.0 L1053.0,680.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1053.0,820.0 L1053.0,850.0 L1135.0,850.0 L1135.0,935.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1057.5,935.0 L1057.5,998.0 L562.0,998.0 L562.0,840.0" fill="none" stroke="#7a7a7a" stroke-width="4.4" stroke-linejoin="round"/><path d="M1057.5,935.0 L1057.5,998.0 L562.0,998.0 L562.0,840.0" fill="none" stroke="#fbfbfb" stroke-width="2.4" stroke-linejoin="round"/>
<path d="M915.0,215.0 L915.0,348.0 L472.5,348.0 L472.5,215.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M477.5,215.0 L477.5,288.0 L1545.0,288.0 L1545.0,998.0 L1148.0,998.0 L1148.0,820.0 L1256.0,820.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M505.0,215.0 L505.0,298.0 L1509.0,298.0 L1509.0,473.0 L1118.0,473.0 L1118.0,595.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1138.0,595.0 L1138.0,533.0 L1283.0,533.0 L1283.0,680.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1283.0,820.0 L1283.0,850.0 L1365.0,850.0 L1365.0,935.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1290.0,935.0 L1290.0,1008.0 L1062.5,1008.0 L1062.5,935.0" fill="none" stroke="#7a7a7a" stroke-width="4.4" stroke-linejoin="round"/><path d="M1290.0,935.0 L1290.0,1008.0 L1062.5,1008.0 L1062.5,935.0" fill="none" stroke="#fbfbfb" stroke-width="2.4" stroke-linejoin="round"/>
<path d="M652.0,650.0 L652.0,463.0 L1078.0,463.0 L1078.0,595.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1098.0,595.0 L1098.0,463.0 L1518.0,463.0 L1518.0,278.0 L335.0,278.0 L335.0,215.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M674.0,650.0 L674.0,443.0 L1308.0,443.0 L1308.0,595.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M1328.0,595.0 L1328.0,443.0 L1527.0,443.0 L1527.0,258.0 L215.0,258.0 L215.0,215.0" fill="none" stroke="#d0262b" stroke-width="3" stroke-linejoin="round"/>
<path d="M245.0,215.0 L245.0,288.0 L362.5,288.0 L362.5,215.0" fill="none" stroke="#7a7a7a" stroke-width="4.4" stroke-linejoin="round"/><path d="M245.0,215.0 L245.0,288.0 L362.5,288.0 L362.5,215.0" fill="none" stroke="#fbfbfb" stroke-width="2.4" stroke-linejoin="round"/>
<path d="M367.5,215.0 L367.5,268.0 L1554.0,268.0 L1554.0,978.0 L584.0,978.0 L584.0,840.0" fill="none" stroke="#7a7a7a" stroke-width="4.4" stroke-linejoin="round"/><path d="M367.5,215.0 L367.5,268.0 L1554.0,268.0 L1554.0,978.0 L584.0,978.0 L584.0,840.0" fill="none" stroke="#fbfbfb" stroke-width="2.4" stroke-linejoin="round"/>
<path d="M815.0,600.0 L815.0,453.0 L942.5,453.0 L942.5,680.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<path d="M947.5,680.0 L947.5,493.0 L1229.0,493.0 L1229.0,680.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<path d="M845.0,600.0 L845.0,473.0 L969.5,473.0 L969.5,680.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<path d="M974.5,680.0 L974.5,513.0 L1202.0,513.0 L1202.0,680.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<path d="M875.0,600.0 L875.0,483.0 L996.5,483.0 L996.5,680.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<path d="M1001.5,680.0 L1001.5,523.0 L1175.0,523.0 L1175.0,680.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<path d="M945.0,935.0 L945.0,1018.0 L1172.5,1018.0 L1172.5,935.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<path d="M1177.5,935.0 L1177.5,1048.0 L1400.0,1048.0 L1400.0,840.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<path d="M972.0,935.0 L972.0,1028.0 L1199.5,1028.0 L1199.5,935.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<path d="M1204.5,935.0 L1204.5,1018.0 L1422.0,1018.0 L1422.0,840.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<path d="M999.0,935.0 L999.0,1038.0 L1226.5,1038.0 L1226.5,935.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<path d="M1231.5,935.0 L1231.5,1028.0 L1444.0,1028.0 L1444.0,840.0" fill="none" stroke="#151515" stroke-width="3" stroke-linejoin="round"/>
<circle cx="215" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="215" y="206" text-anchor="middle" class="tl">X1</text>
<circle cx="245" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="245" y="206" text-anchor="middle" class="tl">X2</text>
<circle cx="335" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="335" y="206" text-anchor="middle" class="tl">X1</text>
<circle cx="365" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="365" y="206" text-anchor="middle" class="tl">X2</text>
<circle cx="475" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="475" y="206" text-anchor="middle" class="tl">21</text>
<circle cx="505" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="505" y="206" text-anchor="middle" class="tl">22</text>
<circle cx="605" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="605" y="206" text-anchor="middle" class="tl">21</text>
<circle cx="635" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="635" y="206" text-anchor="middle" class="tl">22</text>
<circle cx="885" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="885" y="206" text-anchor="middle" class="tl">3</text>
<circle cx="915" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="915" y="206" text-anchor="middle" class="tl">4</text>
<circle cx="1025" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1025" y="206" text-anchor="middle" class="tl">1</text>
<circle cx="1055" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1055" y="206" text-anchor="middle" class="tl">2</text>
<circle cx="1165" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1165" y="206" text-anchor="middle" class="tl">3</text>
<circle cx="1195" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1195" y="206" text-anchor="middle" class="tl">4</text>
<circle cx="1305" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1305" y="206" text-anchor="middle" class="tl">1</text>
<circle cx="1335" cy="215" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1335" y="206" text-anchor="middle" class="tl">2</text>
<circle cx="80" cy="600" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="80" y="619" text-anchor="middle" class="tlw">H1</text>
<circle cx="120" cy="600" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<text x="120" y="619" text-anchor="middle" class="tlw">H3</text>
<circle cx="160" cy="600" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<text x="160" y="619" text-anchor="middle" class="tlw">H2</text>
<circle cx="200" cy="600" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="200" y="619" text-anchor="middle" class="tlw">H4</text>
<circle cx="80" cy="900" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="80" y="889" text-anchor="middle" class="tlw">X4</text>
<circle cx="120" cy="900" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<text x="120" y="889" text-anchor="middle" class="tlw">X2</text>
<circle cx="160" cy="900" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<text x="160" y="889" text-anchor="middle" class="tlw">X3</text>
<circle cx="200" cy="900" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="200" y="889" text-anchor="middle" class="tlw">X1</text>
<circle cx="300" cy="600" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="300" y="617" text-anchor="middle" class="tl">1</text>
<circle cx="300" cy="880" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="300" y="871" text-anchor="middle" class="tl">2</text>
<circle cx="740" cy="600" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="740" y="617" text-anchor="middle" class="tl">1</text>
<circle cx="740" cy="880" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="740" y="871" text-anchor="middle" class="tl">2</text>
<circle cx="370" cy="650" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="370" cy="840" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="392" cy="650" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="392" cy="840" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="414" cy="650" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="414" cy="840" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="450" cy="650" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="450" cy="840" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="472" cy="650" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="472" cy="840" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="494" cy="650" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="494" cy="840" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="540" cy="650" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="540" cy="840" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="562" cy="650" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="562" cy="840" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="584" cy="650" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="584" cy="840" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="630" cy="650" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="630" cy="840" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="652" cy="650" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="652" cy="840" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="674" cy="650" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="674" cy="840" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="1400" cy="650" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="1400" cy="840" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="1422" cy="650" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="1422" cy="840" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="1444" cy="650" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<circle cx="1444" cy="840" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<circle cx="815" cy="600" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="815" y="617" text-anchor="middle" class="tl">24</text>
<circle cx="845" cy="600" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="845" y="617" text-anchor="middle" class="tl">21</text>
<circle cx="875" cy="600" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="875" y="617" text-anchor="middle" class="tl">14</text>
<circle cx="945" cy="680" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="945" y="697" text-anchor="middle" class="tl">1L1</text>
<circle cx="972" cy="680" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="972" y="697" text-anchor="middle" class="tl">3L2</text>
<circle cx="999" cy="680" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="999" y="697" text-anchor="middle" class="tl">5L3</text>
<circle cx="1026" cy="680" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1026" y="697" text-anchor="middle" class="tl">7L4</text>
<circle cx="1053" cy="680" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1053" y="697" text-anchor="middle" class="tl">A1</text>
<circle cx="1078" cy="595" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1078" y="612" text-anchor="middle" class="tl">23</text>
<circle cx="1098" cy="595" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1098" y="612" text-anchor="middle" class="tl">24</text>
<circle cx="1118" cy="595" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1118" y="612" text-anchor="middle" class="tl">31</text>
<circle cx="1138" cy="595" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1138" y="612" text-anchor="middle" class="tl">32</text>
<circle cx="1026" cy="820" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1026" y="837" text-anchor="middle" class="tl">14/22</text>
<circle cx="1053" cy="820" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1053" y="837" text-anchor="middle" class="tl">A2</text>
<circle cx="945" cy="935" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="945" y="926" text-anchor="middle" class="tl">2T1</text>
<circle cx="972" cy="935" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="972" y="926" text-anchor="middle" class="tl">4T2</text>
<circle cx="999" cy="935" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="999" y="926" text-anchor="middle" class="tl">6T3</text>
<circle cx="1060" cy="935" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1060" y="926" text-anchor="middle" class="tl">96</text>
<circle cx="1085" cy="935" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<text x="1085" y="926" text-anchor="middle" class="tl">98</text>
<circle cx="1110" cy="935" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<text x="1110" y="926" text-anchor="middle" class="tl">97</text>
<circle cx="1135" cy="935" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1135" y="926" text-anchor="middle" class="tl">95</text>
<circle cx="1175" cy="680" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1175" y="697" text-anchor="middle" class="tl">1L1</text>
<circle cx="1202" cy="680" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1202" y="697" text-anchor="middle" class="tl">3L2</text>
<circle cx="1229" cy="680" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1229" y="697" text-anchor="middle" class="tl">5L3</text>
<circle cx="1256" cy="680" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1256" y="697" text-anchor="middle" class="tl">7L4</text>
<circle cx="1283" cy="680" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1283" y="697" text-anchor="middle" class="tl">A1</text>
<circle cx="1308" cy="595" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1308" y="612" text-anchor="middle" class="tl">23</text>
<circle cx="1328" cy="595" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1328" y="612" text-anchor="middle" class="tl">24</text>
<circle cx="1348" cy="595" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1348" y="612" text-anchor="middle" class="tl">31</text>
<circle cx="1368" cy="595" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1368" y="612" text-anchor="middle" class="tl">32</text>
<circle cx="1256" cy="820" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1256" y="837" text-anchor="middle" class="tl">14/22</text>
<circle cx="1283" cy="820" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1283" y="837" text-anchor="middle" class="tl">A2</text>
<circle cx="1175" cy="935" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1175" y="926" text-anchor="middle" class="tl">2T1</text>
<circle cx="1202" cy="935" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1202" y="926" text-anchor="middle" class="tl">4T2</text>
<circle cx="1229" cy="935" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1229" y="926" text-anchor="middle" class="tl">6T3</text>
<circle cx="1290" cy="935" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1290" y="926" text-anchor="middle" class="tl">96</text>
<circle cx="1315" cy="935" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<text x="1315" y="926" text-anchor="middle" class="tl">98</text>
<circle cx="1340" cy="935" r="5" fill="#eee" stroke="#555" stroke-width="1.2"/>
<text x="1340" y="926" text-anchor="middle" class="tl">97</text>
<circle cx="1365" cy="935" r="5" fill="#c9c9c9" stroke="#555" stroke-width="1.2"/>
<text x="1365" y="926" text-anchor="middle" class="tl">95</text>
<rect x="291.7" y="566.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="300.0" y="578.0" text-anchor="middle" class="wt">H</text>
<rect x="441.7" y="616.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="450.0" y="628.0" text-anchor="middle" class="wt">N</text>
<rect x="361.7" y="616.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#1d8a3c" stroke-width="1.6"/><text x="370.0" y="628.0" text-anchor="middle" class="wt">G</text>
<rect x="288.4" y="898.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="300.0" y="910.0" text-anchor="middle" class="wt">H1</text>
<rect x="68.4" y="566.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="80.0" y="578.0" text-anchor="middle" class="wt">H1</text>
<rect x="438.4" y="858.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="450.0" y="870.0" text-anchor="middle" class="wt">N2</text>
<rect x="188.4" y="566.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="200.0" y="578.0" text-anchor="middle" class="wt">N2</text>
<rect x="361.7" y="858.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#1d8a3c" stroke-width="1.6"/><text x="370.0" y="870.0" text-anchor="middle" class="wt">G</text>
<rect x="69.2" y="918.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#1d8a3c" stroke-width="1.6"/><text x="77.5" y="930.0" text-anchor="middle" class="wt">G</text>
<rect x="70.9" y="918.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="82.5" y="930.0" text-anchor="middle" class="wt">X4</text>
<rect x="528.4" y="858.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="540.0" y="870.0" text-anchor="middle" class="wt">X4</text>
<rect x="188.4" y="918.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="200.0" y="930.0" text-anchor="middle" class="wt">X1</text>
<rect x="728.4" y="566.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="740.0" y="578.0" text-anchor="middle" class="wt">X1</text>
<rect x="728.4" y="898.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="740.0" y="910.0" text-anchor="middle" class="wt">24</text>
<rect x="618.4" y="858.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="630.0" y="870.0" text-anchor="middle" class="wt">24</text>
<rect x="1296.7" y="233.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="1305.0" y="245.0" text-anchor="middle" class="wt">1</text>
<rect x="621.7" y="616.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="630.0" y="628.0" text-anchor="middle" class="wt">1</text>
<rect x="1326.7" y="233.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="1335.0" y="245.0" text-anchor="middle" class="wt">2</text>
<rect x="1016.7" y="233.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="1025.0" y="245.0" text-anchor="middle" class="wt">2</text>
<rect x="1046.7" y="233.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="1055.0" y="245.0" text-anchor="middle" class="wt">3</text>
<rect x="1154.2" y="233.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="1162.5" y="245.0" text-anchor="middle" class="wt">3</text>
<rect x="874.2" y="233.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="882.5" y="245.0" text-anchor="middle" class="wt">3</text>
<rect x="1015.2" y="624.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="1023.5" y="636.0" text-anchor="middle" class="wt">3</text>
<rect x="1247.7" y="624.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="1256.0" y="636.0" text-anchor="middle" class="wt">3</text>
<rect x="1186.7" y="233.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="1195.0" y="245.0" text-anchor="middle" class="wt">4</text>
<rect x="594.2" y="233.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="602.5" y="245.0" text-anchor="middle" class="wt">4</text>
<rect x="991.7" y="812.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="1000.0" y="824.0" text-anchor="middle" class="wt">4</text>
<rect x="626.7" y="233.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="635.0" y="245.0" text-anchor="middle" class="wt">5</text>
<rect x="1339.7" y="565.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="1348.0" y="577.0" text-anchor="middle" class="wt">5</text>
<rect x="1359.7" y="545.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="1368.0" y="557.0" text-anchor="middle" class="wt">6</text>
<rect x="1044.7" y="646.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="1053.0" y="658.0" text-anchor="middle" class="wt">6</text>
<rect x="1044.7" y="826.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="1053.0" y="838.0" text-anchor="middle" class="wt">7</text>
<rect x="1126.7" y="913.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="1135.0" y="925.0" text-anchor="middle" class="wt">7</text>
<rect x="1049.2" y="953.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="1057.5" y="965.0" text-anchor="middle" class="wt">8</text>
<rect x="553.7" y="876.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="562.0" y="888.0" text-anchor="middle" class="wt">8</text>
<rect x="906.7" y="233.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="915.0" y="245.0" text-anchor="middle" class="wt">9</text>
<rect x="464.2" y="233.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="472.5" y="245.0" text-anchor="middle" class="wt">9</text>
<rect x="1221.7" y="812.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="1230.0" y="824.0" text-anchor="middle" class="wt">9</text>
<rect x="493.4" y="233.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="505.0" y="245.0" text-anchor="middle" class="wt">10</text>
<rect x="1106.4" y="565.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="1118.0" y="577.0" text-anchor="middle" class="wt">10</text>
<rect x="1126.4" y="545.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="1138.0" y="557.0" text-anchor="middle" class="wt">11</text>
<rect x="1271.4" y="646.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="1283.0" y="658.0" text-anchor="middle" class="wt">11</text>
<rect x="1271.4" y="826.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="1283.0" y="838.0" text-anchor="middle" class="wt">12</text>
<rect x="1353.4" y="913.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="1365.0" y="925.0" text-anchor="middle" class="wt">12</text>
<rect x="1281.7" y="953.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="1290.0" y="965.0" text-anchor="middle" class="wt">8</text>
<rect x="640.4" y="598.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="652.0" y="610.0" text-anchor="middle" class="wt">13</text>
<rect x="1066.4" y="565.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="1078.0" y="577.0" text-anchor="middle" class="wt">13</text>
<rect x="1086.4" y="545.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="1098.0" y="557.0" text-anchor="middle" class="wt">14</text>
<rect x="323.4" y="233.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="335.0" y="245.0" text-anchor="middle" class="wt">14</text>
<rect x="662.4" y="580.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="674.0" y="592.0" text-anchor="middle" class="wt">16</text>
<rect x="1296.4" y="565.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="1308.0" y="577.0" text-anchor="middle" class="wt">16</text>
<rect x="1316.4" y="545.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="1328.0" y="557.0" text-anchor="middle" class="wt">17</text>
<rect x="203.4" y="233.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="215.0" y="245.0" text-anchor="middle" class="wt">17</text>
<rect x="233.4" y="233.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#7a7a7a" stroke-width="1.6"/><text x="245.0" y="245.0" text-anchor="middle" class="wt">15</text>
<rect x="350.9" y="233.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#7a7a7a" stroke-width="1.6"/><text x="362.5" y="245.0" text-anchor="middle" class="wt">15</text>
<rect x="572.4" y="894.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#7a7a7a" stroke-width="1.6"/><text x="584.0" y="906.0" text-anchor="middle" class="wt">15</text>
<rect x="803.4" y="566.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="815.0" y="578.0" text-anchor="middle" class="wt">L1</text>
<rect x="930.9" y="646.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="942.5" y="658.0" text-anchor="middle" class="wt">L1</text>
<rect x="1217.4" y="646.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1229.0" y="658.0" text-anchor="middle" class="wt">L1</text>
<rect x="833.4" y="566.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="845.0" y="578.0" text-anchor="middle" class="wt">L2</text>
<rect x="957.9" y="624.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="969.5" y="636.0" text-anchor="middle" class="wt">L2</text>
<rect x="1190.4" y="624.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1202.0" y="636.0" text-anchor="middle" class="wt">L2</text>
<rect x="863.4" y="566.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="875.0" y="578.0" text-anchor="middle" class="wt">L3</text>
<rect x="984.9" y="646.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="996.5" y="658.0" text-anchor="middle" class="wt">L3</text>
<rect x="1163.4" y="646.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1175.0" y="658.0" text-anchor="middle" class="wt">L3</text>
<rect x="933.4" y="953.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="945.0" y="965.0" text-anchor="middle" class="wt">T1</text>
<rect x="1160.9" y="953.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1172.5" y="965.0" text-anchor="middle" class="wt">T1</text>
<rect x="1388.4" y="858.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1400.0" y="870.0" text-anchor="middle" class="wt">T1</text>
<rect x="960.4" y="973.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="972.0" y="985.0" text-anchor="middle" class="wt">T2</text>
<rect x="1187.9" y="973.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1199.5" y="985.0" text-anchor="middle" class="wt">T2</text>
<rect x="1410.4" y="876.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1422.0" y="888.0" text-anchor="middle" class="wt">T2</text>
<rect x="987.4" y="953.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="999.0" y="965.0" text-anchor="middle" class="wt">T3</text>
<rect x="1214.9" y="953.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1226.5" y="965.0" text-anchor="middle" class="wt">T3</text>
<rect x="1432.4" y="894.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1444.0" y="906.0" text-anchor="middle" class="wt">T3</text>
</svg>
<figcaption>The door is shown from the inside, so it is the mirror image of the front. From the front the order is
STOP1, FWD, STOP2, REV, selector, FLS, RLS, FWDON, REVON, AC IN. Duct routes are simplified. What matters is the
terminal each wire lands on and that the 9 door wires use the right-hand tray. Grey terminal circles are used; pale
ones stay empty.</figcaption></figure>

<h2>Figure 2: The lab ladder, with wire numbers, colors and locations</h2>
<figure><svg viewBox="0 0 1600 1150" role="img" aria-label="The lab ladder diagram redrawn with device locations, wire colors and wire numbers.">
<text x="120" y="44" text-anchor="middle" class="ds">Cord HOT</text>
<text x="600" y="44" text-anchor="middle" class="ds">Cord NEUTRAL</text>
<text x="760" y="44" text-anchor="middle" class="ds">Cord GROUND</text>
<path d="M120.0,50.0 L120.0,98.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="111.7" y="64.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="120.0" y="76.0" text-anchor="middle" class="wt">H</text>
<path d="M120,98 q14,12 0,24" fill="none" stroke="#222" stroke-width="2.2"/>
<text x="138" y="110" text-anchor="start" class="dn">CB1</text><text x="138" y="124" text-anchor="start" class="ds">panel, 1st breaker</text>
<path d="M120.0,122.0 L120.0,200.0 L250.0,200.0 L250.0,238.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="173.4" y="192.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="185.0" y="204.0" text-anchor="middle" class="wt">H1</text>
<path d="M600.0,50.0 L600.0,113.0" fill="none" stroke="#7a7a7a" stroke-width="4.0" stroke-linejoin="round"/><path d="M600.0,50.0 L600.0,113.0" fill="none" stroke="#fbfbfb" stroke-width="2.0" stroke-linejoin="round"/><rect x="591.7" y="72.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="600.0" y="84.0" text-anchor="middle" class="wt">N</text>
<circle cx="600" cy="120" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="596" y1="124" x2="604" y2="116" stroke="#222" stroke-width="1.3"/><text x="612" y="116" text-anchor="start" class="dn">TB1</text>
<path d="M600.0,127.0 L600.0,200.0 L490.0,200.0 L490.0,238.0" fill="none" stroke="#7a7a7a" stroke-width="4.0" stroke-linejoin="round"/><path d="M600.0,127.0 L600.0,200.0 L490.0,200.0 L490.0,238.0" fill="none" stroke="#fbfbfb" stroke-width="2.0" stroke-linejoin="round"/><rect x="533.4" y="192.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="545.0" y="204.0" text-anchor="middle" class="wt">N2</text>
<path d="M760.0,50.0 L760.0,113.0" fill="none" stroke="#1d8a3c" stroke-width="2.6" stroke-linejoin="round"/><rect x="751.7" y="72.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#1d8a3c" stroke-width="1.6"/><text x="760.0" y="84.0" text-anchor="middle" class="wt">G</text>
<circle cx="760" cy="120" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="756" y1="124" x2="764" y2="116" stroke="#222" stroke-width="1.3"/><text x="772" y="116" text-anchor="start" class="dn">TBG1</text>
<path d="M760.0,127.0 L760.0,330.0 L490.0,330.0" fill="none" stroke="#1d8a3c" stroke-width="2.6" stroke-linejoin="round"/><rect x="751.7" y="222.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#1d8a3c" stroke-width="1.6"/><text x="760.0" y="234.0" text-anchor="middle" class="wt">G</text>
<g stroke="#222" stroke-width="2"><line x1="760" y1="160" x2="800" y2="160"/><line x1="788" y1="160" x2="788" y2="170"/><line x1="778" y1="170" x2="798" y2="170"/><line x1="782" y1="175" x2="794" y2="175"/><line x1="786" y1="180" x2="790" y2="180"/></g>
<text x="806" y="156" text-anchor="start" class="ds">bonded to DIN rail / plate</text>
<text x="640" y="322" text-anchor="middle" class="ds halo">green lands ON the X4 screw</text>
<path d="M250,250 q10,-14 20,0 q10,-14 20,0 q10,-14 20,0 q10,-14 20,0 q10,-14 20,0 q10,-14 20,0 q10,-14 20,0 q10,-14 20,0 q10,-14 20,0 q10,-14 20,0 q10,-14 20,0 q10,-14 20,0" fill="none" stroke="#222" stroke-width="2"/><path d="M250,292 q10,14 20,0 q10,14 20,0 q10,14 20,0 q10,14 20,0 q10,14 20,0 q10,14 20,0 q10,14 20,0 q10,14 20,0 q10,14 20,0 q10,14 20,0 q10,14 20,0 q10,14 20,0" fill="none" stroke="#222" stroke-width="2"/><line x1="250" y1="266" x2="490" y2="266" stroke="#222" stroke-width="2"/><line x1="250" y1="276" x2="490" y2="276" stroke="#222" stroke-width="2"/><line x1="250" y1="238" x2="250" y2="250" stroke="#222" stroke-width="2"/><line x1="490" y1="238" x2="490" y2="250" stroke="#222" stroke-width="2"/>
<text x="370" y="230" text-anchor="middle" class="dn">T1 · 120 V → 24 V</text>
<text x="240" y="252" text-anchor="end" class="tl">H1</text><text x="500" y="252" text-anchor="start" class="tl">H4</text>
<text x="240" y="300" text-anchor="end" class="tl">X1</text><text x="500" y="300" text-anchor="start" class="tl">X4</text>
<path d="M250.0,292.0 L250.0,340.0 L120.0,340.0 L120.0,360.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="173.4" y="332.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="185.0" y="344.0" text-anchor="middle" class="wt">X1</text>
<path d="M120,360 q14,12 0,24" fill="none" stroke="#222" stroke-width="2.2"/>
<text x="138" y="372" text-anchor="start" class="dn">CB2</text><text x="138" y="386" text-anchor="start" class="ds">panel, 2nd breaker</text>
<path d="M490.0,292.0 L490.0,330.0" fill="none" stroke="#7a7a7a" stroke-width="4.0" stroke-linejoin="round"/><path d="M490.0,292.0 L490.0,330.0" fill="none" stroke="#fbfbfb" stroke-width="2.0" stroke-linejoin="round"/>
<path d="M490.0,330.0 L490.0,390.0 L1040.0,390.0 L1040.0,413.0" fill="none" stroke="#7a7a7a" stroke-width="4.0" stroke-linejoin="round"/><path d="M490.0,330.0 L490.0,390.0 L1040.0,390.0 L1040.0,413.0" fill="none" stroke="#fbfbfb" stroke-width="2.0" stroke-linejoin="round"/><rect x="753.4" y="382.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="765.0" y="394.0" text-anchor="middle" class="wt">X4</text>
<circle cx="1040" cy="420" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="1036" y1="424" x2="1044" y2="416" stroke="#222" stroke-width="1.3"/><text x="1052" y="416" text-anchor="start" class="dn">TB4</text>
<path d="M120.0,384.0 L120.0,980.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="108.4" y="412.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="120.0" y="424.0" text-anchor="middle" class="wt">24</text>
<text x="120" y="1010" text-anchor="middle" class="ds">24 V bus</text><text x="120" y="1024" text-anchor="middle" class="ds">TB7–TB9 comb jumper</text>
<path d="M1040.0,427.0 L1040.0,880.0" fill="none" stroke="#7a7a7a" stroke-width="4.0" stroke-linejoin="round"/><path d="M1040.0,427.0 L1040.0,880.0" fill="none" stroke="#fbfbfb" stroke-width="2.0" stroke-linejoin="round"/><rect x="1025.1" y="447.0" width="29.8" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="1040.0" y="459.0" text-anchor="middle" class="wt">X4N</text>
<text x="1040" y="1010" text-anchor="middle" class="ds">X4N bus</text><text x="1040" y="1024" text-anchor="middle" class="ds">TB4–TB6 comb jumper</text>
<text x="60" y="504" text-anchor="middle" class="dn">5</text>
<text x="60" y="584" text-anchor="middle" class="dn">6</text>
<text x="60" y="684" text-anchor="middle" class="dn">7</text>
<text x="60" y="764" text-anchor="middle" class="dn">8</text>
<text x="60" y="884" text-anchor="middle" class="dn">9</text>
<text x="60" y="964" text-anchor="middle" class="dn">10</text>
<path d="M120.0,500.0 L163.0,500.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/>
<path d="M177.0,500.0 L230.0,500.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="195.2" y="492.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="203.5" y="504.0" text-anchor="middle" class="wt">1</text>
<path d="M270.0,500.0 L320.0,500.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="286.7" y="492.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="295.0" y="504.0" text-anchor="middle" class="wt">2</text>
<path d="M360.0,500.0 L430.0,500.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="361.7" y="492.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="370.0" y="504.0" text-anchor="middle" class="wt">3</text>
<path d="M470.0,500.0 L540.0,500.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="513.7" y="492.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="522.0" y="504.0" text-anchor="middle" class="wt">4</text>
<path d="M580.0,500.0 L640.0,500.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="601.7" y="492.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="610.0" y="504.0" text-anchor="middle" class="wt">5</text>
<path d="M680.0,500.0 L740.0,500.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="701.7" y="492.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="710.0" y="504.0" text-anchor="middle" class="wt">6</text>
<path d="M780.0,500.0 L840.0,500.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="801.7" y="492.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="810.0" y="504.0" text-anchor="middle" class="wt">7</text>
<path d="M880.0,500.0 L963.0,500.0" fill="none" stroke="#7a7a7a" stroke-width="4.0" stroke-linejoin="round"/><path d="M880.0,500.0 L963.0,500.0" fill="none" stroke="#fbfbfb" stroke-width="2.0" stroke-linejoin="round"/><rect x="931.7" y="492.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="940.0" y="504.0" text-anchor="middle" class="wt">8</text>
<path d="M977.0,500.0 L1040.0,500.0" fill="none" stroke="#7a7a7a" stroke-width="4.0" stroke-linejoin="round"/><path d="M977.0,500.0 L1040.0,500.0" fill="none" stroke="#fbfbfb" stroke-width="2.0" stroke-linejoin="round"/>
<path d="M400.0,500.0 L400.0,760.0 L430.0,760.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/>
<path d="M400.0,580.0 L430.0,580.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/>
<path d="M400.0,680.0 L430.0,680.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/>
<rect x="391.7" y="532.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="400.0" y="544.0" text-anchor="middle" class="wt">3</text>
<rect x="391.7" y="722.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="400.0" y="734.0" text-anchor="middle" class="wt">3</text>
<path d="M470.0,580.0 L505.0,580.0 L505.0,500.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="496.7" y="532.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="505.0" y="544.0" text-anchor="middle" class="wt">4</text>
<path d="M470.0,680.0 L540.0,680.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="513.7" y="672.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="522.0" y="684.0" text-anchor="middle" class="wt">9</text>
<path d="M580.0,680.0 L640.0,680.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="598.4" y="672.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="610.0" y="684.0" text-anchor="middle" class="wt">10</text>
<path d="M680.0,680.0 L740.0,680.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="698.4" y="672.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="710.0" y="684.0" text-anchor="middle" class="wt">11</text>
<path d="M780.0,680.0 L840.0,680.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="798.4" y="672.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="810.0" y="684.0" text-anchor="middle" class="wt">12</text>
<path d="M880.0,680.0 L915.0,680.0 L915.0,500.0" fill="none" stroke="#7a7a7a" stroke-width="4.0" stroke-linejoin="round"/><path d="M880.0,680.0 L915.0,680.0 L915.0,500.0" fill="none" stroke="#fbfbfb" stroke-width="2.0" stroke-linejoin="round"/><rect x="906.7" y="582.0" width="16.6" height="16" rx="8" fill="#fff" stroke="#7a7a7a" stroke-width="1.6"/><text x="915.0" y="594.0" text-anchor="middle" class="wt">8</text>
<path d="M470.0,760.0 L505.0,760.0 L505.0,680.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="496.7" y="712.0" width="16.6" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="505.0" y="724.0" text-anchor="middle" class="wt">9</text>
<path d="M120.0,880.0 L163.0,880.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/>
<path d="M177.0,880.0 L430.0,880.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="288.4" y="872.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="300.0" y="884.0" text-anchor="middle" class="wt">13</text>
<path d="M470.0,880.0 L740.0,880.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="593.4" y="872.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="605.0" y="884.0" text-anchor="middle" class="wt">14</text>
<path d="M120.0,960.0 L163.0,960.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/>
<path d="M177.0,960.0 L430.0,960.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="288.4" y="952.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#d0262b" stroke-width="1.6"/><text x="300.0" y="964.0" text-anchor="middle" class="wt">16</text>
<path d="M470.0,960.0 L740.0,960.0" fill="none" stroke="#d0262b" stroke-width="2.6" stroke-linejoin="round"/><rect x="593.4" y="952.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#d0262b" stroke-width="1.6"/><text x="605.0" y="964.0" text-anchor="middle" class="wt">17</text>
<path d="M780.0,880.0 L963.0,880.0" fill="none" stroke="#7a7a7a" stroke-width="4.0" stroke-linejoin="round"/><path d="M780.0,880.0 L963.0,880.0" fill="none" stroke="#fbfbfb" stroke-width="2.0" stroke-linejoin="round"/><rect x="828.4" y="872.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#7a7a7a" stroke-width="1.6"/><text x="840.0" y="884.0" text-anchor="middle" class="wt">15</text>
<path d="M780.0,960.0 L915.0,960.0 L915.0,880.0" fill="none" stroke="#7a7a7a" stroke-width="4.0" stroke-linejoin="round"/><path d="M780.0,960.0 L915.0,960.0 L915.0,880.0" fill="none" stroke="#fbfbfb" stroke-width="2.0" stroke-linejoin="round"/><rect x="828.4" y="952.0" width="23.2" height="16" rx="8" fill="#ffe680" stroke="#7a7a7a" stroke-width="1.6"/><text x="840.0" y="964.0" text-anchor="middle" class="wt">15</text>
<path d="M977.0,880.0 L1040.0,880.0" fill="none" stroke="#7a7a7a" stroke-width="4.0" stroke-linejoin="round"/><path d="M977.0,880.0 L1040.0,880.0" fill="none" stroke="#fbfbfb" stroke-width="2.0" stroke-linejoin="round"/>
<circle cx="170" cy="500" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="166" y1="504" x2="174" y2="496" stroke="#222" stroke-width="1.3"/><text x="170" y="486" text-anchor="middle" class="dn">TB7</text>
<circle cx="170" cy="880" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="166" y1="884" x2="174" y2="876" stroke="#222" stroke-width="1.3"/><text x="170" y="866" text-anchor="middle" class="dn">TB8</text>
<circle cx="170" cy="960" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="166" y1="964" x2="174" y2="956" stroke="#222" stroke-width="1.3"/><text x="170" y="946" text-anchor="middle" class="dn">TB9</text>
<circle cx="970" cy="500" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="966" y1="504" x2="974" y2="496" stroke="#222" stroke-width="1.3"/><text x="970" y="486" text-anchor="middle" class="dn">TB5</text>
<circle cx="970" cy="880" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="966" y1="884" x2="974" y2="876" stroke="#222" stroke-width="1.3"/><text x="970" y="866" text-anchor="middle" class="dn">TB6</text>
<rect x="228.0" y="480.0" width="44" height="40" fill="#fff"/><circle cx="236" cy="500" r="3" fill="#fff" stroke="#222" stroke-width="1.5"/><circle cx="264" cy="500" r="3" fill="#fff" stroke="#222" stroke-width="1.5"/><line x1="230" y1="500" x2="233" y2="500" stroke="#222" stroke-width="2"/><line x1="267" y1="500" x2="270" y2="500" stroke="#222" stroke-width="2"/><line x1="234" y1="508" x2="266" y2="508" stroke="#222" stroke-width="2"/><line x1="250" y1="508" x2="250" y2="482" stroke="#222" stroke-width="2"/><text x="250" y="474" text-anchor="middle" class="dn">STOP1</text><text x="250" y="532" text-anchor="middle" class="ds">door</text><text x="230" y="492" text-anchor="end" class="tl">1</text><text x="270" y="492" text-anchor="start" class="tl">2</text>
<rect x="318.0" y="480.0" width="44" height="40" fill="#fff"/><circle cx="326" cy="500" r="3" fill="#fff" stroke="#222" stroke-width="1.5"/><circle cx="354" cy="500" r="3" fill="#fff" stroke="#222" stroke-width="1.5"/><line x1="320" y1="500" x2="323" y2="500" stroke="#222" stroke-width="2"/><line x1="357" y1="500" x2="360" y2="500" stroke="#222" stroke-width="2"/><line x1="324" y1="508" x2="356" y2="508" stroke="#222" stroke-width="2"/><line x1="340" y1="508" x2="340" y2="482" stroke="#222" stroke-width="2"/><text x="340" y="474" text-anchor="middle" class="dn">STOP2</text><text x="340" y="532" text-anchor="middle" class="ds">door</text><text x="320" y="492" text-anchor="end" class="tl">1</text><text x="360" y="492" text-anchor="start" class="tl">2</text>
<rect x="428.0" y="480.0" width="44" height="40" fill="#fff"/><circle cx="436" cy="500" r="3" fill="#fff" stroke="#222" stroke-width="1.5"/><circle cx="464" cy="500" r="3" fill="#fff" stroke="#222" stroke-width="1.5"/><line x1="430" y1="500" x2="433" y2="500" stroke="#222" stroke-width="2"/><line x1="467" y1="500" x2="470" y2="500" stroke="#222" stroke-width="2"/><line x1="434" y1="492" x2="466" y2="492" stroke="#222" stroke-width="2"/><line x1="450" y1="492" x2="450" y2="482" stroke="#222" stroke-width="2"/><text x="450" y="474" text-anchor="middle" class="dn">FWD</text><text x="450" y="532" text-anchor="middle" class="ds">door</text><text x="430" y="492" text-anchor="end" class="tl">3</text><text x="470" y="492" text-anchor="start" class="tl">4</text>
<rect x="428.0" y="660.0" width="44" height="40" fill="#fff"/><circle cx="436" cy="680" r="3" fill="#fff" stroke="#222" stroke-width="1.5"/><circle cx="464" cy="680" r="3" fill="#fff" stroke="#222" stroke-width="1.5"/><line x1="430" y1="680" x2="433" y2="680" stroke="#222" stroke-width="2"/><line x1="467" y1="680" x2="470" y2="680" stroke="#222" stroke-width="2"/><line x1="434" y1="672" x2="466" y2="672" stroke="#222" stroke-width="2"/><line x1="450" y1="672" x2="450" y2="662" stroke="#222" stroke-width="2"/><text x="450" y="654" text-anchor="middle" class="dn">REV</text><text x="450" y="712" text-anchor="middle" class="ds">door</text><text x="430" y="672" text-anchor="end" class="tl">3</text><text x="470" y="672" text-anchor="start" class="tl">4</text>
<rect x="538.0" y="483.0" width="44" height="34" fill="#fff"/><circle cx="546" cy="500" r="3" fill="#fff" stroke="#222" stroke-width="1.5"/><circle cx="574" cy="500" r="3" fill="#fff" stroke="#222" stroke-width="1.5"/><line x1="540" y1="500" x2="543" y2="500" stroke="#222" stroke-width="2"/><line x1="577" y1="500" x2="580" y2="500" stroke="#222" stroke-width="2"/><path d="M548,503 L575,506 L569,512" fill="none" stroke="#222" stroke-width="2"/><text x="560" y="474" text-anchor="middle" class="dn">FLS</text><text x="560" y="532" text-anchor="middle" class="ds">door</text><text x="540" y="492" text-anchor="end" class="tl">21</text><text x="580" y="492" text-anchor="start" class="tl">22</text>
<rect x="538.0" y="663.0" width="44" height="34" fill="#fff"/><circle cx="546" cy="680" r="3" fill="#fff" stroke="#222" stroke-width="1.5"/><circle cx="574" cy="680" r="3" fill="#fff" stroke="#222" stroke-width="1.5"/><line x1="540" y1="680" x2="543" y2="680" stroke="#222" stroke-width="2"/><line x1="577" y1="680" x2="580" y2="680" stroke="#222" stroke-width="2"/><path d="M548,683 L575,686 L569,692" fill="none" stroke="#222" stroke-width="2"/><text x="560" y="654" text-anchor="middle" class="dn">RLS</text><text x="560" y="712" text-anchor="middle" class="ds">door</text><text x="540" y="672" text-anchor="end" class="tl">21</text><text x="580" y="672" text-anchor="start" class="tl">22</text>
<rect x="435.0" y="566.0" width="30" height="28" fill="#fff"/><line x1="444" y1="568" x2="444" y2="592" stroke="#222" stroke-width="2.2"/><line x1="456" y1="568" x2="456" y2="592" stroke="#222" stroke-width="2.2"/><line x1="430" y1="580" x2="444" y2="580" stroke="#222" stroke-width="2"/><line x1="456" y1="580" x2="470" y2="580" stroke="#222" stroke-width="2"/><text x="450" y="562" text-anchor="middle" class="dn">FW</text><text x="450" y="604" text-anchor="middle" class="ds">seal-in</text><text x="430" y="572" text-anchor="end" class="tl">7L4</text><text x="470" y="572" text-anchor="start" class="tl">14/22</text>
<rect x="435.0" y="746.0" width="30" height="28" fill="#fff"/><line x1="444" y1="748" x2="444" y2="772" stroke="#222" stroke-width="2.2"/><line x1="456" y1="748" x2="456" y2="772" stroke="#222" stroke-width="2.2"/><line x1="430" y1="760" x2="444" y2="760" stroke="#222" stroke-width="2"/><line x1="456" y1="760" x2="470" y2="760" stroke="#222" stroke-width="2"/><text x="450" y="742" text-anchor="middle" class="dn">RV</text><text x="450" y="784" text-anchor="middle" class="ds">seal-in</text><text x="430" y="752" text-anchor="end" class="tl">7L4</text><text x="470" y="752" text-anchor="start" class="tl">14/22</text>
<rect x="645.0" y="486.0" width="30" height="28" fill="#fff"/><line x1="654" y1="488" x2="654" y2="512" stroke="#222" stroke-width="2.2"/><line x1="666" y1="488" x2="666" y2="512" stroke="#222" stroke-width="2.2"/><line x1="640" y1="500" x2="654" y2="500" stroke="#222" stroke-width="2"/><line x1="666" y1="500" x2="680" y2="500" stroke="#222" stroke-width="2"/><line x1="648" y1="512" x2="672" y2="488" stroke="#222" stroke-width="2"/><text x="660" y="474" text-anchor="middle" class="dn">RV</text><text x="660" y="532" text-anchor="middle" class="ds">aux · interlock</text><text x="640" y="492" text-anchor="end" class="tl">31</text><text x="680" y="492" text-anchor="start" class="tl">32</text>
<rect x="645.0" y="666.0" width="30" height="28" fill="#fff"/><line x1="654" y1="668" x2="654" y2="692" stroke="#222" stroke-width="2.2"/><line x1="666" y1="668" x2="666" y2="692" stroke="#222" stroke-width="2.2"/><line x1="640" y1="680" x2="654" y2="680" stroke="#222" stroke-width="2"/><line x1="666" y1="680" x2="680" y2="680" stroke="#222" stroke-width="2"/><line x1="648" y1="692" x2="672" y2="668" stroke="#222" stroke-width="2"/><text x="660" y="654" text-anchor="middle" class="dn">FW</text><text x="660" y="712" text-anchor="middle" class="ds">aux · interlock</text><text x="640" y="672" text-anchor="end" class="tl">31</text><text x="680" y="672" text-anchor="start" class="tl">32</text>
<rect x="740.0" y="483.0" width="40" height="34" fill="#fff"/><circle cx="760" cy="500" r="14" fill="#fff" stroke="#222" stroke-width="2"/><line x1="740" y1="500" x2="746" y2="500" stroke="#222" stroke-width="2"/><line x1="774" y1="500" x2="780" y2="500" stroke="#222" stroke-width="2"/><text x="760" y="474" text-anchor="middle" class="dn">FW coil</text><text x="760" y="532" text-anchor="middle" class="ds">panel</text><text x="740" y="492" text-anchor="end" class="tl">A1</text><text x="780" y="492" text-anchor="start" class="tl">A2</text>
<rect x="740.0" y="663.0" width="40" height="34" fill="#fff"/><circle cx="760" cy="680" r="14" fill="#fff" stroke="#222" stroke-width="2"/><line x1="740" y1="680" x2="746" y2="680" stroke="#222" stroke-width="2"/><line x1="774" y1="680" x2="780" y2="680" stroke="#222" stroke-width="2"/><text x="760" y="654" text-anchor="middle" class="dn">RV coil</text><text x="760" y="712" text-anchor="middle" class="ds">panel</text><text x="740" y="672" text-anchor="end" class="tl">A1</text><text x="780" y="672" text-anchor="start" class="tl">A2</text>
<rect x="845.0" y="486.0" width="30" height="28" fill="#fff"/><line x1="854" y1="488" x2="854" y2="512" stroke="#222" stroke-width="2.2"/><line x1="866" y1="488" x2="866" y2="512" stroke="#222" stroke-width="2.2"/><line x1="840" y1="500" x2="854" y2="500" stroke="#222" stroke-width="2"/><line x1="866" y1="500" x2="880" y2="500" stroke="#222" stroke-width="2"/><line x1="848" y1="512" x2="872" y2="488" stroke="#222" stroke-width="2"/><text x="860" y="474" text-anchor="middle" class="dn">OLF</text><text x="860" y="532" text-anchor="middle" class="ds">overload</text><text x="840" y="492" text-anchor="end" class="tl">95</text><text x="880" y="492" text-anchor="start" class="tl">96</text>
<rect x="845.0" y="666.0" width="30" height="28" fill="#fff"/><line x1="854" y1="668" x2="854" y2="692" stroke="#222" stroke-width="2.2"/><line x1="866" y1="668" x2="866" y2="692" stroke="#222" stroke-width="2.2"/><line x1="840" y1="680" x2="854" y2="680" stroke="#222" stroke-width="2"/><line x1="866" y1="680" x2="880" y2="680" stroke="#222" stroke-width="2"/><line x1="848" y1="692" x2="872" y2="668" stroke="#222" stroke-width="2"/><text x="860" y="654" text-anchor="middle" class="dn">OLR</text><text x="860" y="712" text-anchor="middle" class="ds">overload</text><text x="840" y="672" text-anchor="end" class="tl">95</text><text x="880" y="672" text-anchor="start" class="tl">96</text>
<rect x="435.0" y="866.0" width="30" height="28" fill="#fff"/><line x1="444" y1="868" x2="444" y2="892" stroke="#222" stroke-width="2.2"/><line x1="456" y1="868" x2="456" y2="892" stroke="#222" stroke-width="2.2"/><line x1="430" y1="880" x2="444" y2="880" stroke="#222" stroke-width="2"/><line x1="456" y1="880" x2="470" y2="880" stroke="#222" stroke-width="2"/><text x="450" y="860" text-anchor="middle" class="dn">FW</text><text x="450" y="906" text-anchor="middle" class="ds">aux</text><text x="430" y="872" text-anchor="end" class="tl">23</text><text x="470" y="872" text-anchor="start" class="tl">24</text>
<rect x="435.0" y="946.0" width="30" height="28" fill="#fff"/><line x1="444" y1="948" x2="444" y2="972" stroke="#222" stroke-width="2.2"/><line x1="456" y1="948" x2="456" y2="972" stroke="#222" stroke-width="2.2"/><line x1="430" y1="960" x2="444" y2="960" stroke="#222" stroke-width="2"/><line x1="456" y1="960" x2="470" y2="960" stroke="#222" stroke-width="2"/><text x="450" y="940" text-anchor="middle" class="dn">RV</text><text x="450" y="986" text-anchor="middle" class="ds">aux</text><text x="430" y="952" text-anchor="end" class="tl">23</text><text x="470" y="952" text-anchor="start" class="tl">24</text>
<rect x="740.0" y="863.0" width="40" height="34" fill="#fff"/><circle cx="760" cy="880" r="14" fill="#fff" stroke="#222" stroke-width="2"/><line x1="740" y1="880" x2="746" y2="880" stroke="#222" stroke-width="2"/><line x1="774" y1="880" x2="780" y2="880" stroke="#222" stroke-width="2"/><line x1="750" y1="870" x2="770" y2="890" stroke="#222" stroke-width="1.3"/><line x1="750" y1="890" x2="770" y2="870" stroke="#222" stroke-width="1.3"/><text x="760" y="884" text-anchor="middle" class="wt" style="font-size:11px">R</text><text x="760" y="854" text-anchor="middle" class="dn">FWDON</text><text x="760" y="912" text-anchor="middle" class="ds">door</text><text x="740" y="872" text-anchor="end" class="tl">X1</text><text x="780" y="872" text-anchor="start" class="tl">X2</text>
<rect x="740.0" y="943.0" width="40" height="34" fill="#fff"/><circle cx="760" cy="960" r="14" fill="#fff" stroke="#222" stroke-width="2"/><line x1="740" y1="960" x2="746" y2="960" stroke="#222" stroke-width="2"/><line x1="774" y1="960" x2="780" y2="960" stroke="#222" stroke-width="2"/><line x1="750" y1="950" x2="770" y2="970" stroke="#222" stroke-width="1.3"/><line x1="750" y1="970" x2="770" y2="950" stroke="#222" stroke-width="1.3"/><text x="760" y="964" text-anchor="middle" class="wt" style="font-size:11px">R</text><text x="760" y="934" text-anchor="middle" class="dn">REVON</text><text x="760" y="992" text-anchor="middle" class="ds">door</text><text x="740" y="952" text-anchor="end" class="tl">X1</text><text x="780" y="952" text-anchor="start" class="tl">X2</text>
<text x="560" y="1070" text-anchor="middle" class="ds">Shaded tag = this wire number crosses the door (right tray). Door jumpers keep it to one crossing per number.</text>
<text x="1260" y="44" text-anchor="middle" class="ds">SW1 + fuses: not on your panel</text>
<line x1="1190" y1="54" x2="1190" y2="190" stroke="#888" stroke-width="2" stroke-dasharray="7 5"/>
<text x="1190" y="70" text-anchor="middle" class="dn">L1</text>
<line x1="1260" y1="54" x2="1260" y2="190" stroke="#888" stroke-width="2" stroke-dasharray="7 5"/>
<text x="1260" y="70" text-anchor="middle" class="dn">L2</text>
<line x1="1330" y1="54" x2="1330" y2="190" stroke="#888" stroke-width="2" stroke-dasharray="7 5"/>
<text x="1330" y="70" text-anchor="middle" class="dn">L3</text>
<text x="1260" y="210" text-anchor="middle" class="ds">3PHIN socket simulates the 3-phase supply</text>
<circle cx="1190" cy="240" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="1186" y1="244" x2="1194" y2="236" stroke="#222" stroke-width="1.3"/><text x="1200" y="232" text-anchor="start" class="tl">24</text>
<circle cx="1260" cy="240" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="1256" y1="244" x2="1264" y2="236" stroke="#222" stroke-width="1.3"/><text x="1270" y="232" text-anchor="start" class="tl">21</text>
<circle cx="1330" cy="240" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="1326" y1="244" x2="1334" y2="236" stroke="#222" stroke-width="1.3"/><text x="1340" y="232" text-anchor="start" class="tl">14</text>
<path d="M1190.0,247.0 L1190.0,640.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="1178.4" y="282.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1190.0" y="294.0" text-anchor="middle" class="wt">L1</text>
<path d="M1260.0,247.0 L1260.0,640.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="1248.4" y="282.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1260.0" y="294.0" text-anchor="middle" class="wt">L2</text>
<path d="M1330.0,247.0 L1330.0,640.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="1318.4" y="282.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1330.0" y="294.0" text-anchor="middle" class="wt">L3</text>
<path d="M1190.0,360.0 L1560.0,360.0 L1560.0,640.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="1518.4" y="352.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1530.0" y="364.0" text-anchor="middle" class="wt">L1</text>
<path d="M1260.0,390.0 L1490.0,390.0 L1490.0,640.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="1448.4" y="382.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1460.0" y="394.0" text-anchor="middle" class="wt">L2</text>
<path d="M1330.0,420.0 L1420.0,420.0 L1420.0,640.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="1378.4" y="412.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1390.0" y="424.0" text-anchor="middle" class="wt">L3</text>
<circle cx="1190" cy="360" r="4" fill="#222"/>
<circle cx="1260" cy="390" r="4" fill="#222"/>
<circle cx="1330" cy="420" r="4" fill="#222"/>
<text x="1440" y="315" text-anchor="middle" class="ds halo">RV gets L3 / L2 / L1: L1 and L3 swapped</text>
<text x="1440" y="329" text-anchor="middle" class="ds halo">→ motor runs backwards</text>
<path d="M1190.0,640.0 L1190.0,900.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/>
<rect x="1175.0" y="649.0" width="30" height="22" fill="#fff"/><line x1="1178" y1="654" x2="1202" y2="654" stroke="#222" stroke-width="2.2"/><line x1="1178" y1="666" x2="1202" y2="666" stroke="#222" stroke-width="2.2"/><text x="1206" y="650" text-anchor="start" class="tl">1L1</text><rect x="1180.0" y="765.0" width="20" height="30" fill="#fff"/><path d="M1190,766 q8,7 0,14 q-8,7 0,14" fill="none" stroke="#222" stroke-width="2"/>
<path d="M1260.0,640.0 L1260.0,900.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/>
<rect x="1245.0" y="649.0" width="30" height="22" fill="#fff"/><line x1="1248" y1="654" x2="1272" y2="654" stroke="#222" stroke-width="2.2"/><line x1="1248" y1="666" x2="1272" y2="666" stroke="#222" stroke-width="2.2"/><text x="1276" y="650" text-anchor="start" class="tl">3L2</text><rect x="1250.0" y="765.0" width="20" height="30" fill="#fff"/><path d="M1260,766 q8,7 0,14 q-8,7 0,14" fill="none" stroke="#222" stroke-width="2"/>
<path d="M1330.0,640.0 L1330.0,900.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/>
<rect x="1315.0" y="649.0" width="30" height="22" fill="#fff"/><line x1="1318" y1="654" x2="1342" y2="654" stroke="#222" stroke-width="2.2"/><line x1="1318" y1="666" x2="1342" y2="666" stroke="#222" stroke-width="2.2"/><text x="1346" y="650" text-anchor="start" class="tl">5L3</text><rect x="1320.0" y="765.0" width="20" height="30" fill="#fff"/><path d="M1330,766 q8,7 0,14 q-8,7 0,14" fill="none" stroke="#222" stroke-width="2"/>
<path d="M1420.0,640.0 L1420.0,900.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/>
<rect x="1405.0" y="649.0" width="30" height="22" fill="#fff"/><line x1="1408" y1="654" x2="1432" y2="654" stroke="#222" stroke-width="2.2"/><line x1="1408" y1="666" x2="1432" y2="666" stroke="#222" stroke-width="2.2"/><text x="1436" y="650" text-anchor="start" class="tl">1L1</text><rect x="1410.0" y="765.0" width="20" height="30" fill="#fff"/><path d="M1420,766 q8,7 0,14 q-8,7 0,14" fill="none" stroke="#222" stroke-width="2"/>
<path d="M1490.0,640.0 L1490.0,900.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/>
<rect x="1475.0" y="649.0" width="30" height="22" fill="#fff"/><line x1="1478" y1="654" x2="1502" y2="654" stroke="#222" stroke-width="2.2"/><line x1="1478" y1="666" x2="1502" y2="666" stroke="#222" stroke-width="2.2"/><text x="1506" y="650" text-anchor="start" class="tl">3L2</text><rect x="1480.0" y="765.0" width="20" height="30" fill="#fff"/><path d="M1490,766 q8,7 0,14 q-8,7 0,14" fill="none" stroke="#222" stroke-width="2"/>
<path d="M1560.0,640.0 L1560.0,900.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/>
<rect x="1545.0" y="649.0" width="30" height="22" fill="#fff"/><line x1="1548" y1="654" x2="1572" y2="654" stroke="#222" stroke-width="2.2"/><line x1="1548" y1="666" x2="1572" y2="666" stroke="#222" stroke-width="2.2"/><text x="1576" y="650" text-anchor="start" class="tl">5L3</text><rect x="1550.0" y="765.0" width="20" height="30" fill="#fff"/><path d="M1560,766 q8,7 0,14 q-8,7 0,14" fill="none" stroke="#222" stroke-width="2"/>
<text x="1260" y="700" text-anchor="middle" class="dn halo">FW main poles</text><text x="1490" y="700" text-anchor="middle" class="dn halo">RV main poles</text>
<text x="1260" y="820" text-anchor="middle" class="dn halo">OLF heaters</text><text x="1490" y="820" text-anchor="middle" class="dn halo">OLR heaters</text>
<text x="1260" y="836" text-anchor="middle" class="ds halo">OLF 2T1 / 4T2 / 6T3</text><text x="1490" y="836" text-anchor="middle" class="ds halo">OLR 2T1 / 4T2 / 6T3</text>
<path d="M1420.0,900.0 L1420.0,900.0 L1190.0,900.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="1368.4" y="892.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1380.0" y="904.0" text-anchor="middle" class="wt">T1</text>
<path d="M1190.0,900.0 L1190.0,993.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="1178.4" y="967.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1190.0" y="979.0" text-anchor="middle" class="wt">T1</text>
<circle cx="1190" cy="900" r="4" fill="#222"/>
<circle cx="1190" cy="1000" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="1186" y1="1004" x2="1194" y2="996" stroke="#222" stroke-width="1.3"/><text x="1200" y="1018" text-anchor="start" class="tl">TB-T1</text>
<line x1="1190" y1="1007" x2="1190" y2="1060" stroke="#888" stroke-width="2" stroke-dasharray="7 5"/>
<path d="M1490.0,900.0 L1490.0,925.0 L1260.0,925.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="1438.4" y="917.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1450.0" y="929.0" text-anchor="middle" class="wt">T2</text>
<path d="M1260.0,900.0 L1260.0,993.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="1248.4" y="967.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1260.0" y="979.0" text-anchor="middle" class="wt">T2</text>
<circle cx="1260" cy="925" r="4" fill="#222"/>
<circle cx="1260" cy="1000" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="1256" y1="1004" x2="1264" y2="996" stroke="#222" stroke-width="1.3"/><text x="1270" y="1018" text-anchor="start" class="tl">TB-T2</text>
<line x1="1260" y1="1007" x2="1260" y2="1060" stroke="#888" stroke-width="2" stroke-dasharray="7 5"/>
<path d="M1560.0,900.0 L1560.0,950.0 L1330.0,950.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="1508.4" y="942.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1520.0" y="954.0" text-anchor="middle" class="wt">T3</text>
<path d="M1330.0,900.0 L1330.0,993.0" fill="none" stroke="#151515" stroke-width="2.6" stroke-linejoin="round"/><rect x="1318.4" y="967.0" width="23.2" height="16" rx="8" fill="#fff" stroke="#151515" stroke-width="1.6"/><text x="1330.0" y="979.0" text-anchor="middle" class="wt">T3</text>
<circle cx="1330" cy="950" r="4" fill="#222"/>
<circle cx="1330" cy="1000" r="7" fill="#fff" stroke="#222" stroke-width="1.6"/><line x1="1326" y1="1004" x2="1334" y2="996" stroke="#222" stroke-width="1.3"/><text x="1340" y="1018" text-anchor="start" class="tl">TB-T3</text>
<line x1="1330" y1="1007" x2="1330" y2="1060" stroke="#888" stroke-width="2" stroke-dasharray="7 5"/>
<circle cx="1260" cy="1085" r="26" fill="#fff" stroke="#888" stroke-width="2" stroke-dasharray="5 4"/>
<text x="1260" y="1082" text-anchor="middle" class="tl">MOTOR</text><text x="1260" y="1096" text-anchor="middle" class="tl">½ HP</text>
<line x1="1190" y1="1060" x2="1245" y2="1064" stroke="#888" stroke-width="2" stroke-dasharray="7 5"/><line x1="1330" y1="1060" x2="1275" y2="1064" stroke="#888" stroke-width="2" stroke-dasharray="7 5"/>
<text x="1430" y="1090" text-anchor="middle" class="ds">dashed = simulated, not wired</text>
</svg>
<figcaption>Same rungs, contacts and wire numbers as LAB3-F20b. The FW and RV contactors interlock electrically: each
one's NC 31-32 is in the other's rung. The seal-in contacts (7L4 to 14/22) sit across the FWD and REV buttons. The
limit switches drop out their own direction only.</figcaption></figure>

<h2>Wire list (one row per physical conductor, in a sensible wiring order)</h2>
<table><thead><tr><th>#</th><th>Wire</th><th>Color</th><th>From</th><th>To</th><th>Route</th><th>Note</th></tr></thead><tbody>
<tr class="grp"><td colspan="7">120 V supply</td></tr>
<tr><td>1</td><td><b>H</b></td><td><span class="sw" style="background:#151515"></span>black</td><td><i>cord</i></td><td>CB1-1 (top)</td><td>cord → left tray → top duct</td><td>Cord hot (smooth conductor if a flat cord)</td></tr>
<tr><td>2</td><td><b>N</b></td><td><span class="sw" style="background:#fbfbfb"></span>white</td><td><i>cord</i></td><td>TB1 (top)</td><td>cord → left tray → top duct</td><td>Cord neutral (may be ribbed black on a flat cord)</td></tr>
<tr><td>3</td><td><b>G</b></td><td><span class="sw" style="background:#1d8a3c"></span>green</td><td><i>cord</i></td><td>TBG1 (top)</td><td>cord → left tray → top duct</td><td>Cord ground</td></tr>
<tr><td>4</td><td><b>H1</b></td><td><span class="sw" style="background:#151515"></span>black</td><td>CB1-2 (bottom)</td><td>Transformer H1</td><td>bottom duct → side channel → top duct</td><td></td></tr>
<tr><td>5</td><td><b>N2</b></td><td><span class="sw" style="background:#fbfbfb"></span>white</td><td>TB1 (bottom)</td><td>Transformer H4</td><td>bottom duct → side channel → top duct</td><td>Ladder calls this N2 at TB1 and N1 at the transformer. See note 4</td></tr>
<tr class="grp"><td colspan="7">24 V secondary</td></tr>
<tr><td>6</td><td><b>G</b></td><td><span class="sw" style="background:#1d8a3c"></span>green</td><td>TBG1 (bottom)</td><td>Transformer X4</td><td>bottom duct</td><td>Bonds X4 to ground, landed ON the transformer X4 screw</td></tr>
<tr><td>7</td><td><b>X4</b></td><td><span class="sw" style="background:#fbfbfb"></span>white</td><td>Transformer X4</td><td>TB4 (bottom)</td><td>bottom duct</td><td>Starts the X4N bus (TB4–TB6 comb jumper)</td></tr>
<tr><td>8</td><td><b>X1</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>Transformer X1</td><td>CB2-1 (top)</td><td>bottom duct → side channel → top duct</td><td></td></tr>
<tr><td>9</td><td><b>24</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>CB2-2 (bottom)</td><td>TB7 (bottom)</td><td>bottom duct</td><td>Starts the 24 V bus (TB7–TB9 comb jumper)</td></tr>
<tr class="grp"><td colspan="7">Rungs 5–6: FORWARD</td></tr>
<tr><td>10</td><td><b>1</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>STOP1 1 (door)</td><td>TB7 (top)</td><td><b>DOOR CHANNEL (right tray)</b></td><td></td></tr>
<tr><td>11</td><td><b>2</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>STOP1 2 (door)</td><td>STOP2 1 (door)</td><td>door (jumper)</td><td>Door jumper</td></tr>
<tr><td>12</td><td><b>3</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>STOP2 2 (door)</td><td>FWD 3 (door)</td><td>door (jumper)</td><td>Door jumper</td></tr>
<tr><td>13</td><td><b>3</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>FWD 3 (door)</td><td>REV 3 (door)</td><td>door (jumper)</td><td>Door jumper</td></tr>
<tr><td>14</td><td><b>3</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>REV 3 (door)</td><td>FW 7L4</td><td><b>DOOR CHANNEL (right tray)</b></td><td>FW holding contact, line side (13 on some contactors)</td></tr>
<tr><td>15</td><td><b>3</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>FW 7L4</td><td>RV 7L4</td><td>top duct</td><td>Panel jumper to RV holding contact</td></tr>
<tr><td>16</td><td><b>4</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>FWD 4 (door)</td><td>FLS 21 (door)</td><td>door (jumper)</td><td>Door jumper</td></tr>
<tr><td>17</td><td><b>4</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>FLS 21 (door)</td><td>OLF 14/22 (= FW 8T4)</td><td><b>DOOR CHANNEL (right tray)</b></td><td>FW holding contact, load side (14 on some contactors)</td></tr>
<tr><td>18</td><td><b>5</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>FLS 22 (door)</td><td>RV aux 31</td><td><b>DOOR CHANNEL (right tray)</b></td><td>Into the RV interlock (NC)</td></tr>
<tr><td>19</td><td><b>6</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>RV aux 32</td><td>FW A1</td><td>top duct</td><td></td></tr>
<tr><td>20</td><td><b>7</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>OLF A2 (= FW coil A2)</td><td>OLF 95</td><td>on the overload face</td><td>Short loop on OLF face. Color: see note 3</td></tr>
<tr><td>21</td><td><b>8</b></td><td><span class="sw" style="background:#fbfbfb"></span>white</td><td>OLF 96</td><td>TB5 (bottom)</td><td>bottom duct</td><td></td></tr>
<tr class="grp"><td colspan="7">Rungs 7–8: REVERSE</td></tr>
<tr><td>22</td><td><b>9</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>REV 4 (door)</td><td>RLS 21 (door)</td><td>door (jumper)</td><td>Door jumper</td></tr>
<tr><td>23</td><td><b>9</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>RLS 21 (door)</td><td>OLR 14/22 (= RV 8T4)</td><td><b>DOOR CHANNEL (right tray)</b></td><td>RV holding contact, load side</td></tr>
<tr><td>24</td><td><b>10</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>RLS 22 (door)</td><td>FW aux 31</td><td><b>DOOR CHANNEL (right tray)</b></td><td>Into the FW interlock (NC)</td></tr>
<tr><td>25</td><td><b>11</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>FW aux 32</td><td>RV A1</td><td>top duct</td><td></td></tr>
<tr><td>26</td><td><b>12</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>OLR A2 (= RV coil A2)</td><td>OLR 95</td><td>on the overload face</td><td>Short loop on OLR face. Color: see note 3</td></tr>
<tr><td>27</td><td><b>8</b></td><td><span class="sw" style="background:#fbfbfb"></span>white</td><td>OLR 96</td><td>OLF 96</td><td>bottom duct</td><td>OLR 96 joins OLF 96</td></tr>
<tr class="grp"><td colspan="7">Rungs 9–10: pilot lights</td></tr>
<tr><td>28</td><td><b>13</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>TB8 (top)</td><td>FW aux 23</td><td>top duct</td><td></td></tr>
<tr><td>29</td><td><b>14</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>FW aux 24</td><td>FWDON X1 (door)</td><td><b>DOOR CHANNEL (right tray)</b></td><td></td></tr>
<tr><td>30</td><td><b>16</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>TB9 (top)</td><td>RV aux 23</td><td>top duct</td><td></td></tr>
<tr><td>31</td><td><b>17</b></td><td><span class="sw" style="background:#d0262b"></span>red</td><td>RV aux 24</td><td>REVON X1 (door)</td><td><b>DOOR CHANNEL (right tray)</b></td><td></td></tr>
<tr><td>32</td><td><b>15</b></td><td><span class="sw" style="background:#fbfbfb"></span>white</td><td>REVON X2 (door)</td><td>FWDON X2 (door)</td><td>door (jumper)</td><td>Door jumper</td></tr>
<tr><td>33</td><td><b>15</b></td><td><span class="sw" style="background:#fbfbfb"></span>white</td><td>FWDON X2 (door)</td><td>TB6 (bottom)</td><td><b>DOOR CHANNEL (right tray)</b></td><td></td></tr>
<tr class="grp"><td colspan="7">Power circuit (simulated 3-phase)</td></tr>
<tr><td>34</td><td><b>L1</b></td><td><span class="sw" style="background:#151515"></span>black</td><td>3PHIN socket 24 (L1)</td><td>FW 1L1</td><td>top duct</td><td></td></tr>
<tr><td>35</td><td><b>L1</b></td><td><span class="sw" style="background:#151515"></span>black</td><td>FW 1L1</td><td>RV 5L3</td><td>top duct</td><td>RV swaps L1 and L3</td></tr>
<tr><td>36</td><td><b>L2</b></td><td><span class="sw" style="background:#151515"></span>black</td><td>3PHIN socket 21 (L2)</td><td>FW 3L2</td><td>top duct</td><td></td></tr>
<tr><td>37</td><td><b>L2</b></td><td><span class="sw" style="background:#151515"></span>black</td><td>FW 3L2</td><td>RV 3L2</td><td>top duct</td><td></td></tr>
<tr><td>38</td><td><b>L3</b></td><td><span class="sw" style="background:#151515"></span>black</td><td>3PHIN socket 14 (L3)</td><td>FW 5L3</td><td>top duct</td><td></td></tr>
<tr><td>39</td><td><b>L3</b></td><td><span class="sw" style="background:#151515"></span>black</td><td>FW 5L3</td><td>RV 1L1</td><td>top duct</td><td>RV swaps L1 and L3</td></tr>
<tr><td>40</td><td><b>T1</b></td><td><span class="sw" style="background:#151515"></span>black</td><td>OLF 2T1</td><td>OLR 2T1</td><td>bottom duct</td><td>Jumper OLF to OLR</td></tr>
<tr><td>41</td><td><b>T1</b></td><td><span class="sw" style="background:#151515"></span>black</td><td>OLR 2T1</td><td>TB-T1 (bottom)</td><td>bottom duct</td><td>One wire per TB-T terminal</td></tr>
<tr><td>42</td><td><b>T2</b></td><td><span class="sw" style="background:#151515"></span>black</td><td>OLF 4T2</td><td>OLR 4T2</td><td>bottom duct</td><td>Jumper OLF to OLR</td></tr>
<tr><td>43</td><td><b>T2</b></td><td><span class="sw" style="background:#151515"></span>black</td><td>OLR 4T2</td><td>TB-T2 (bottom)</td><td>bottom duct</td><td>One wire per TB-T terminal</td></tr>
<tr><td>44</td><td><b>T3</b></td><td><span class="sw" style="background:#151515"></span>black</td><td>OLF 6T3</td><td>OLR 6T3</td><td>bottom duct</td><td>Jumper OLF to OLR</td></tr>
<tr><td>45</td><td><b>T3</b></td><td><span class="sw" style="background:#151515"></span>black</td><td>OLR 6T3</td><td>TB-T3 (bottom)</td><td>bottom duct</td><td>One wire per TB-T terminal</td></tr>
</tbody></table>
<p style="font-size:13px;color:#666">45 conductors, 87 labeled ends (the cord conductors are labeled at the
panel end only). Each TB terminal is a feed-through, so its top and bottom screws are the same point. All wire is
16 AWG stranded. Max 2 wires per terminal, 1 per circuit-breaker terminal.</p>

<h2>Things to check</h2>
<div class="issue"><span class="num">1</span><b>PRELIMINARY: check your own parts before you wire.</b> This page was drawn from the lab sheet (LAB3-F20b), the component-layout and front-panel drawings, and the Additional Specifications. It was <b>not</b> drawn from photos of a built panel. The wire numbers and from/to terminals come from the ladder and should be right. Where each terminal physically sits on your contactors, aux blocks and the CR socket is a <b>guess</b>. Read the numbers stamped on your parts and go by those. Once the panel is wired, send photos and this page can be redrawn to match, the same as Lab 2.</div>
<div class="issue"><span class="num">2</span><b>Exactly 9 wires through the door channel, and the door jumpers are why.</b> Wire numbers 1, 3, 4, 5, 9, 10, 14, 15 and 17 each cross the door <b>once</b> (the yellow tags). To keep it at one crossing per number, make these jumpers on the door itself: 2 (STOP1→STOP2), 3 (STOP2→FWD→REV), 4 (FWD→FLS), 9 (REV→RLS) and 15 (REVON X2→FWDON X2). Run all 9 in the <b>right</b> tray. The left tray is for the cord only. A control wire in the left tray, or a neutral (15) running by itself, loses selloff points.</div>
<div class="issue"><span class="num">3</span><b>Wires 7 and 12 are not neutrals, so what color?</b> They run from the coil A2 to the overload 95, which is <i>upstream</i> of the OL contact. When an overload trips, 7 or 12 is at 24 V. The spec only says "24VAC Neutral: White", so they are drawn red here. In Lab 2 the same wire (wire 4) was white. Ask which color the instructor wants before you cut them. Wires 8 and 15 land straight on the X4N bus, so white is right for those.</div>
<div class="issue minor"><span class="num">4</span><b>The lab sheet names the neutral jumper two ways.</b> The wire from TB1 (bottom) to the transformer is marked <b>N2</b> at TB1 and <b>N1</b> at the transformer. It is one conductor, so it gets one number. These labels use N2, as printed at the terminal block. Change it in the script if your instructor uses N1.</div>
<div class="issue minor"><span class="num">5</span><b>Two kinds of contactor, same terminals.</b> The note on the lab sheet says some contactors use 13/14 for the holding contact and others use 7L4/14-22. 13 = 7L4 and 14 = 14/22. On the 7L4 type with the overload attached, the load side of that contact (8T4) is reached through the overload's <b>14/22</b> pass-through. The coil's A2 is reached through the overload's <b>A2</b> pass-through. Both work the same as in Lab 2. The interlocks (31-32, NC) and the pilot contacts (23-24, NO) are on the front aux block. Check that your aux block really has 23-24 NO and 31-32 NC.</div>
<div class="issue minor"><span class="num">6</span><b>Transformer grounding: green goes to the X4 screw.</b> Per <i>Proper Grounding of the Motor Control Transformer</i>, the green bond lands directly on the transformer's X4 terminal, next to the white X4. Landing it at TB4 instead would be a code violation, even though Constructor draws it that way. Procedure photo 4 has to show it clearly.</div>
<div class="issue minor"><span class="num">7</span><b>The power circuit: RV swaps L1 and L3.</b> FW gets L1/L2/L3 on 1L1/3L2/5L3. RV gets L3/L2/L1. The diagram makes the line-side jumpers contactor to contactor (FW 1L1→RV 5L3, FW 3L2→RV 3L2, FW 5L3→RV 1L1), so each socket terminal has only one wire. On the load side, the TB-T terminals are too small for two wires, so each OLF output (2T1/4T2/6T3) jumpers to the same OLR terminal, and one wire runs from OLR to the bottom of TB-T1..T3. That puts two wires under each OLR load-side screw, which the overload's box clamp is made for. Nothing goes on the top of TB-T (the motor is simulated) or upstream of the socket. Before power-on, an ohmmeter check catches a swap. FW 1L1 to RV 5L3 should be ~0 Ω, and FW 1L1 to RV 1L1 should be OL.</div>
<div class="issue minor"><span class="num">8</span><b>Interlocking is electrical only.</b> FWD and REV are plain NO buttons with no button interlock. The only thing keeping FW and RV from both pulling in is each one's NC 31-32 in the other's rung. If your reversing pair has a mechanical interlock between them, install it too. Operation tests 7 and 8 film exactly this.</div>
<div class="issue minor"><span class="num">9</span><b>Not used in this lab (leave empty).</b> TB2, TB3, TBG2, TBG3, the selector switch, the limit switches' NO 13-14, OLF/OLR 97-98, the other CR socket terminals, and the tops of TB-T1..T3. The spec says "No wiring to extra terminals".</div>
</main></body></html>
